# CSV 資料格式說明

**適用版本**：CPM-10B Modbus Reader v2.0  
**更新日期**：2026-05-01

---

## 檔案命名與位置

```
data/csv/modbus_data_YYYYMMDD.csv
```

每日午夜自動換檔，同一天的資料寫入同一個檔案。

---

## 取樣率

| 項目 | 數值 |
|------|------|
| 取樣率 | **5 Hz（每 200 ms 一筆）** |
| 每日最大筆數 | ~43,200 筆（5 × 60 × 60 × 24） |
| 時間戳精度 | 毫秒（`2026-05-01T14:30:00.200`） |

---

## 欄位結構

每一列包含 **1 個時間戳 + 16 個量測欄位 × 3 台電表 = 49 欄**。

欄位命名規則：`{電表名稱}_{量測項目}`，例如 `Meter_1_Va`。

電表對應：

| 欄位前綴 | 電表 | Modbus Slave ID |
|---------|------|----------------|
| `Meter_1_` | 電表 1 號 | 1 |
| `Meter_2_` | 電表 2 號 | 2 |
| `Meter_3_` | 電表 3 號 | 3 |

---

## 欄位定義

以下以 `Meter_1` 為例，其餘電表欄位定義相同。

### 時間戳

| 欄位 | 格式 | 說明 |
|------|------|------|
| `timestamp` | ISO 8601，毫秒精度 | 該筆資料開始輪詢的時刻，3 台電表共用同一時間戳 |

### 相電壓（Phase Voltage）

| 欄位 | 單位 | 說明 |
|------|------|------|
| `Meter_1_Va` | V | A 相對中性點電壓 |
| `Meter_1_Vb` | V | B 相對中性點電壓 |
| `Meter_1_Vc` | V | C 相對中性點電壓 |

正常範圍：220 V ± 10%（198–242 V）。三相偏差過大代表**相電壓不平衡**。

### 線電壓（Line Voltage）

| 欄位 | 單位 | 說明 |
|------|------|------|
| `Meter_1_Vab` | V | A–B 線間電壓 |
| `Meter_1_Vbc` | V | B–C 線間電壓 |
| `Meter_1_Vca` | V | C–A 線間電壓 |

正常範圍：380 V ± 10%（342–418 V）。三相偏差 > 2% 為**線電壓不平衡**，可能導致馬達過熱。

### 電流（Current）

| 欄位 | 單位 | 說明 |
|------|------|------|
| `Meter_1_Ia` | A | A 相電流 |
| `Meter_1_Ib` | A | B 相電流 |
| `Meter_1_Ic` | A | C 相電流 |

三相電流偏差 > 10% 為**電流不平衡**，常見原因：單相負載分配不均、接線鬆動。

### 頻率（Frequency）

| 欄位 | 單位 | 說明 |
|------|------|------|
| `Meter_1_Frequency` | Hz | 電源頻率 |

正常範圍：60 Hz ± 0.5 Hz（59.5–60.5 Hz）。偏離表示**電網頻率異常**。

### 功率因數（Power Factor）

| 欄位 | 單位 | 說明 |
|------|------|------|
| `Meter_1_PF_A` | — | A 相功率因數（−1 至 +1） |
| `Meter_1_PF_B` | — | B 相功率因數 |
| `Meter_1_PF_C` | — | C 相功率因數 |
| `Meter_1_PF_avg` | — | 三相平均功率因數 |

`PF_avg` 越接近 1.0 越理想；低於 0.85 表示**無功負載過重**（電容或電感性負載），建議加裝功率因數改善設備。各相 PF 差異明顯時，可用於定位**單相故障**。

### 有功功率（Active Power）

| 欄位 | 單位 | 說明 |
|------|------|------|
| `Meter_1_P_total` | W | 三相總有功功率（實際消耗） |

正值為消耗，負值（若出現）為回饋電網。

### 無功功率（Reactive Power）

| 欄位 | 單位 | 說明 |
|------|------|------|
| `Meter_1_Q_total` | VAR | 三相總無功功率 |

正值為電感性負載（馬達、變壓器），負值為電容性負載。`Q_total` 絕對值過高表示**系統無功需求大**，通常伴隨低功率因數。

---

## 資料品質說明

- 通訊失敗時，該輪詢週期的量測值以 `0.0` 填入（非 NaN）。
- 若某欄位連續多筆為 `0.0`，應先確認該電表的通訊連線狀態。
- 時間戳由 Raspberry Pi 系統時間產生，建議定期以 NTP 校時確保精度。

---

## 快速故障診斷索引

| 可能故障 | 觀察欄位 | 判斷條件 |
|---------|---------|---------|
| 三相電壓不平衡 | `Va`, `Vb`, `Vc` | 任一相偏差 > 2% |
| 線路電壓異常 | `Vab`, `Vbc`, `Vca` | 任一線電壓偏差 > 2% |
| 電流不平衡 | `Ia`, `Ib`, `Ic` | 任一相偏差 > 10% |
| 單相功率因數異常 | `PF_A`, `PF_B`, `PF_C` | 某相 PF 明顯低於其他兩相 |
| 整體電力品質差 | `PF_avg` | < 0.85 |
| 電容/電感負載過重 | `Q_total` | 絕對值偏高 |
| 電網頻率異常 | `Frequency` | 超出 59.5–60.5 Hz |
